&HEAD CHID='apollo_cm012_ug', TITLE='Apollo Command Module CM-012 - 100 % O2 - 16.7 psia - 0 g' /

Generated by FIREFALL (web/src/fds/toFds.ts) from cabin.yaml, materials.csv and cabin.model.json.
Model y-up is FDS z-up. Rotated parts are their axis-aligned bounding boxes. The hull cone is voxelised
into stepped solid blocks so the cabin is a sealed volume and FDS computes the pressure rise itself.
Surface data are air cone-calorimeter values: in 100 % O2 real burning is faster, so this is a lower bound.

&MESH IJK=40,40,32, XB=-2,2,-2,2,0,3.2 /
&TIME T_END=30 /
&MISC P_INF=115142., TMPA=22., GVEC=0.,0.,0 /
&DUMP DT_DEVC=0.25, DT_HRR=0.25, DT_SLCF=0.5, DT_SMOKE3D=0.5, DT_RESTART=1000000. /

Cabin atmosphere 100 % O2 at 16.7 psia. Fuel: ethylene surrogate, soot yield 0.05.
&SPEC ID='OXYGEN', BACKGROUND=.TRUE. /
&SPEC ID='ETHYLENE' /
&SPEC ID='CARBON DIOXIDE' /
&SPEC ID='WATER VAPOR' /
&SPEC ID='SOOT' /
&REAC FUEL='ETHYLENE', HEAT_OF_COMBUSTION=25000.,
      SPEC_ID_NU='ETHYLENE','OXYGEN','CARBON DIOXIDE','WATER VAPOR','SOOT',
      NU=-1.,-2.88322,1.88322,2.,0.11678 /

Nylon 6,6 fabric: Babrauskas, Ignition Handbook (2003) tables 14-15; SFPE Handbook 5th ed. ch. 26 (cone calorimeter, air)
&MATL ID='NYLON', DENSITY=1140., CONDUCTIVITY=0.24, SPECIFIC_HEAT=1.7 /
&SURF ID='NYLON', COLOR='ORANGE', MATL_ID='NYLON', THICKNESS=0.0005, HRRPUA=800., IGNITION_TEMPERATURE=430. /
Cotton fabric: Babrauskas, Ignition Handbook (2003) tables 14-15; SFPE Handbook 5th ed. ch. 26 (cone calorimeter, air)
&MATL ID='COTTON', DENSITY=300., CONDUCTIVITY=0.06, SPECIFIC_HEAT=1.3 /
&SURF ID='COTTON', COLOR='KHAKI', MATL_ID='COTTON', THICKNESS=0.001, HRRPUA=200., IGNITION_TEMPERATURE=260. /
PMMA / PU foam pad: Babrauskas, Ignition Handbook (2003) tables 14-15; SFPE Handbook 5th ed. ch. 26 (cone calorimeter, air)
&MATL ID='PMMA', DENSITY=1190., CONDUCTIVITY=0.19, SPECIFIC_HEAT=1.42 /
&SURF ID='PMMA', COLOR='LIGHT BLUE', MATL_ID='PMMA', THICKNESS=0.006, HRRPUA=650., IGNITION_TEMPERATURE=300. /
PTFE wire insulation: Babrauskas, Ignition Handbook (2003) tables 14-15; SFPE Handbook 5th ed. ch. 26 (cone calorimeter, air)
&MATL ID='TEFLON', DENSITY=2200., CONDUCTIVITY=0.25, SPECIFIC_HEAT=1 /
&SURF ID='TEFLON', COLOR='WHITE', MATL_ID='TEFLON', THICKNESS=0.001, HRRPUA=20., IGNITION_TEMPERATURE=560. /
Silicone rubber seal: Babrauskas, Ignition Handbook (2003) tables 14-15; SFPE Handbook 5th ed. ch. 26 (cone calorimeter, air)
&MATL ID='SILICONE', DENSITY=1200., CONDUCTIVITY=0.22, SPECIFIC_HEAT=1.3 /
&SURF ID='SILICONE', COLOR='PINK', MATL_ID='SILICONE', THICKNESS=0.005, HRRPUA=150., IGNITION_TEMPERATURE=450. /
&SURF ID='HULL', COLOR='GRAY 60' /
&SURF ID='STRUCTURE', COLOR='GRAY 40' /

Pressure hull: shell (cone r 1.95 -> 0.45 m over 3.2 m), voxelised at 0.1 m.
&OBST XB=-2,2,-2,-1.9,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-0.5,-1.9,-1.8,0,0.1, SURF_ID='HULL' /
&OBST XB=0.5,2,-1.9,-1.8,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-1.8,-1.7,0,0.1, SURF_ID='HULL' /
&OBST XB=0.8,2,-1.8,-1.7,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-1,-1.7,-1.6,0,0.1, SURF_ID='HULL' /
&OBST XB=1,2,-1.7,-1.6,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-1.1,-1.6,-1.5,0,0.1, SURF_ID='HULL' /
&OBST XB=1.1,2,-1.6,-1.5,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-1.3,-1.5,-1.4,0,0.1, SURF_ID='HULL' /
&OBST XB=1.3,2,-1.5,-1.4,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-1.4,-1.4,-1.3,0,0.1, SURF_ID='HULL' /
&OBST XB=1.4,2,-1.4,-1.3,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-1.5,-1.3,-1.1,0,0.1, SURF_ID='HULL' /
&OBST XB=1.5,2,-1.3,-1.1,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-1.6,-1.1,-1,0,0.1, SURF_ID='HULL' /
&OBST XB=1.6,2,-1.1,-1,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-1.7,-1,-0.8,0,0.1, SURF_ID='HULL' /
&OBST XB=1.7,2,-1,-0.8,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-1.8,-0.8,-0.5,0,0.1, SURF_ID='HULL' /
&OBST XB=1.8,2,-0.8,-0.5,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-1.9,-0.5,0.5,0,0.1, SURF_ID='HULL' /
&OBST XB=1.9,2,-0.5,0.5,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-1.8,0.5,0.8,0,0.1, SURF_ID='HULL' /
&OBST XB=1.8,2,0.5,0.8,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-1.7,0.8,1,0,0.1, SURF_ID='HULL' /
&OBST XB=1.7,2,0.8,1,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-1.6,1,1.1,0,0.1, SURF_ID='HULL' /
&OBST XB=1.6,2,1,1.1,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-1.5,1.1,1.3,0,0.1, SURF_ID='HULL' /
&OBST XB=1.5,2,1.1,1.3,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-1.4,1.3,1.4,0,0.1, SURF_ID='HULL' /
&OBST XB=1.4,2,1.3,1.4,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-1.3,1.4,1.5,0,0.1, SURF_ID='HULL' /
&OBST XB=1.3,2,1.4,1.5,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-1.1,1.5,1.6,0,0.1, SURF_ID='HULL' /
&OBST XB=1.1,2,1.5,1.6,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-1,1.6,1.7,0,0.1, SURF_ID='HULL' /
&OBST XB=1,2,1.6,1.7,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-0.8,1.7,1.8,0,0.1, SURF_ID='HULL' /
&OBST XB=0.8,2,1.7,1.8,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,-0.5,1.8,1.9,0,0.1, SURF_ID='HULL' /
&OBST XB=0.5,2,1.8,1.9,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,2,1.9,2,0,0.1, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1.9,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-0.3,-1.9,-1.8,0.1,0.2, SURF_ID='HULL' /
&OBST XB=0.3,2,-1.9,-1.8,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-1.8,-1.7,0.1,0.2, SURF_ID='HULL' /
&OBST XB=0.7,2,-1.8,-1.7,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-1.7,-1.6,0.1,0.2, SURF_ID='HULL' /
&OBST XB=0.9,2,-1.7,-1.6,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-1.1,-1.6,-1.5,0.1,0.2, SURF_ID='HULL' /
&OBST XB=1.1,2,-1.6,-1.5,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-1.2,-1.5,-1.4,0.1,0.2, SURF_ID='HULL' /
&OBST XB=1.2,2,-1.5,-1.4,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-1.3,-1.4,-1.3,0.1,0.2, SURF_ID='HULL' /
&OBST XB=1.3,2,-1.4,-1.3,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-1.4,-1.3,-1.2,0.1,0.2, SURF_ID='HULL' /
&OBST XB=1.4,2,-1.3,-1.2,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-1.5,-1.2,-1.1,0.1,0.2, SURF_ID='HULL' /
&OBST XB=1.5,2,-1.2,-1.1,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-1.6,-1.1,-0.9,0.1,0.2, SURF_ID='HULL' /
&OBST XB=1.6,2,-1.1,-0.9,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-1.7,-0.9,-0.7,0.1,0.2, SURF_ID='HULL' /
&OBST XB=1.7,2,-0.9,-0.7,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-1.8,-0.7,-0.3,0.1,0.2, SURF_ID='HULL' /
&OBST XB=1.8,2,-0.7,-0.3,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-1.9,-0.3,0.3,0.1,0.2, SURF_ID='HULL' /
&OBST XB=1.9,2,-0.3,0.3,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-1.8,0.3,0.7,0.1,0.2, SURF_ID='HULL' /
&OBST XB=1.8,2,0.3,0.7,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-1.7,0.7,0.9,0.1,0.2, SURF_ID='HULL' /
&OBST XB=1.7,2,0.7,0.9,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-1.6,0.9,1.1,0.1,0.2, SURF_ID='HULL' /
&OBST XB=1.6,2,0.9,1.1,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-1.5,1.1,1.2,0.1,0.2, SURF_ID='HULL' /
&OBST XB=1.5,2,1.1,1.2,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-1.4,1.2,1.3,0.1,0.2, SURF_ID='HULL' /
&OBST XB=1.4,2,1.2,1.3,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-1.3,1.3,1.4,0.1,0.2, SURF_ID='HULL' /
&OBST XB=1.3,2,1.3,1.4,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-1.2,1.4,1.5,0.1,0.2, SURF_ID='HULL' /
&OBST XB=1.2,2,1.4,1.5,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-1.1,1.5,1.6,0.1,0.2, SURF_ID='HULL' /
&OBST XB=1.1,2,1.5,1.6,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-0.9,1.6,1.7,0.1,0.2, SURF_ID='HULL' /
&OBST XB=0.9,2,1.6,1.7,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-0.7,1.7,1.8,0.1,0.2, SURF_ID='HULL' /
&OBST XB=0.7,2,1.7,1.8,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,-0.3,1.8,1.9,0.1,0.2, SURF_ID='HULL' /
&OBST XB=0.3,2,1.8,1.9,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,2,1.9,2,0.1,0.2, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1.8,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-0.5,-1.8,-1.7,0.2,0.3, SURF_ID='HULL' /
&OBST XB=0.5,2,-1.8,-1.7,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-1.7,-1.6,0.2,0.3, SURF_ID='HULL' /
&OBST XB=0.8,2,-1.7,-1.6,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-1,-1.6,-1.5,0.2,0.3, SURF_ID='HULL' /
&OBST XB=1,2,-1.6,-1.5,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-1.1,-1.5,-1.4,0.2,0.3, SURF_ID='HULL' /
&OBST XB=1.1,2,-1.5,-1.4,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-1.2,-1.4,-1.3,0.2,0.3, SURF_ID='HULL' /
&OBST XB=1.2,2,-1.4,-1.3,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-1.3,-1.3,-1.2,0.2,0.3, SURF_ID='HULL' /
&OBST XB=1.3,2,-1.3,-1.2,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-1.4,-1.2,-1.1,0.2,0.3, SURF_ID='HULL' /
&OBST XB=1.4,2,-1.2,-1.1,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-1.5,-1.1,-1,0.2,0.3, SURF_ID='HULL' /
&OBST XB=1.5,2,-1.1,-1,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-1.6,-1,-0.8,0.2,0.3, SURF_ID='HULL' /
&OBST XB=1.6,2,-1,-0.8,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-1.7,-0.8,-0.5,0.2,0.3, SURF_ID='HULL' /
&OBST XB=1.7,2,-0.8,-0.5,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-1.8,-0.5,0.5,0.2,0.3, SURF_ID='HULL' /
&OBST XB=1.8,2,-0.5,0.5,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-1.7,0.5,0.8,0.2,0.3, SURF_ID='HULL' /
&OBST XB=1.7,2,0.5,0.8,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-1.6,0.8,1,0.2,0.3, SURF_ID='HULL' /
&OBST XB=1.6,2,0.8,1,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-1.5,1,1.1,0.2,0.3, SURF_ID='HULL' /
&OBST XB=1.5,2,1,1.1,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-1.4,1.1,1.2,0.2,0.3, SURF_ID='HULL' /
&OBST XB=1.4,2,1.1,1.2,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-1.3,1.2,1.3,0.2,0.3, SURF_ID='HULL' /
&OBST XB=1.3,2,1.2,1.3,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-1.2,1.3,1.4,0.2,0.3, SURF_ID='HULL' /
&OBST XB=1.2,2,1.3,1.4,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-1.1,1.4,1.5,0.2,0.3, SURF_ID='HULL' /
&OBST XB=1.1,2,1.4,1.5,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-1,1.5,1.6,0.2,0.3, SURF_ID='HULL' /
&OBST XB=1,2,1.5,1.6,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-0.8,1.6,1.7,0.2,0.3, SURF_ID='HULL' /
&OBST XB=0.8,2,1.6,1.7,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,-0.5,1.7,1.8,0.2,0.3, SURF_ID='HULL' /
&OBST XB=0.5,2,1.7,1.8,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,2,1.8,2,0.2,0.3, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1.8,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-0.4,-1.8,-1.7,0.3,0.4, SURF_ID='HULL' /
&OBST XB=0.4,2,-1.8,-1.7,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-1.7,-1.6,0.3,0.4, SURF_ID='HULL' /
&OBST XB=0.7,2,-1.7,-1.6,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-1.6,-1.5,0.3,0.4, SURF_ID='HULL' /
&OBST XB=0.9,2,-1.6,-1.5,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-1,-1.5,-1.4,0.3,0.4, SURF_ID='HULL' /
&OBST XB=1,2,-1.5,-1.4,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-1.2,-1.4,-1.3,0.3,0.4, SURF_ID='HULL' /
&OBST XB=1.2,2,-1.4,-1.3,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-1.3,-1.3,-1.2,0.3,0.4, SURF_ID='HULL' /
&OBST XB=1.3,2,-1.3,-1.2,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-1.4,-1.2,-1,0.3,0.4, SURF_ID='HULL' /
&OBST XB=1.4,2,-1.2,-1,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-1.5,-1,-0.9,0.3,0.4, SURF_ID='HULL' /
&OBST XB=1.5,2,-1,-0.9,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-1.6,-0.9,-0.7,0.3,0.4, SURF_ID='HULL' /
&OBST XB=1.6,2,-0.9,-0.7,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-1.7,-0.7,-0.4,0.3,0.4, SURF_ID='HULL' /
&OBST XB=1.7,2,-0.7,-0.4,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-1.8,-0.4,0.4,0.3,0.4, SURF_ID='HULL' /
&OBST XB=1.8,2,-0.4,0.4,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-1.7,0.4,0.7,0.3,0.4, SURF_ID='HULL' /
&OBST XB=1.7,2,0.4,0.7,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-1.6,0.7,0.9,0.3,0.4, SURF_ID='HULL' /
&OBST XB=1.6,2,0.7,0.9,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-1.5,0.9,1,0.3,0.4, SURF_ID='HULL' /
&OBST XB=1.5,2,0.9,1,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-1.4,1,1.2,0.3,0.4, SURF_ID='HULL' /
&OBST XB=1.4,2,1,1.2,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-1.3,1.2,1.3,0.3,0.4, SURF_ID='HULL' /
&OBST XB=1.3,2,1.2,1.3,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-1.2,1.3,1.4,0.3,0.4, SURF_ID='HULL' /
&OBST XB=1.2,2,1.3,1.4,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-1,1.4,1.5,0.3,0.4, SURF_ID='HULL' /
&OBST XB=1,2,1.4,1.5,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-0.9,1.5,1.6,0.3,0.4, SURF_ID='HULL' /
&OBST XB=0.9,2,1.5,1.6,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-0.7,1.6,1.7,0.3,0.4, SURF_ID='HULL' /
&OBST XB=0.7,2,1.6,1.7,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,-0.4,1.7,1.8,0.3,0.4, SURF_ID='HULL' /
&OBST XB=0.4,2,1.7,1.8,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,2,1.8,2,0.3,0.4, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1.7,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-0.5,-1.7,-1.6,0.4,0.5, SURF_ID='HULL' /
&OBST XB=0.5,2,-1.7,-1.6,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-1.6,-1.5,0.4,0.5, SURF_ID='HULL' /
&OBST XB=0.8,2,-1.6,-1.5,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-1,-1.5,-1.4,0.4,0.5, SURF_ID='HULL' /
&OBST XB=1,2,-1.5,-1.4,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-1.1,-1.4,-1.3,0.4,0.5, SURF_ID='HULL' /
&OBST XB=1.1,2,-1.4,-1.3,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-1.2,-1.3,-1.2,0.4,0.5, SURF_ID='HULL' /
&OBST XB=1.2,2,-1.3,-1.2,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-1.3,-1.2,-1.1,0.4,0.5, SURF_ID='HULL' /
&OBST XB=1.3,2,-1.2,-1.1,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-1.4,-1.1,-1,0.4,0.5, SURF_ID='HULL' /
&OBST XB=1.4,2,-1.1,-1,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-1.5,-1,-0.8,0.4,0.5, SURF_ID='HULL' /
&OBST XB=1.5,2,-1,-0.8,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-1.6,-0.8,-0.5,0.4,0.5, SURF_ID='HULL' /
&OBST XB=1.6,2,-0.8,-0.5,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-1.7,-0.5,0.5,0.4,0.5, SURF_ID='HULL' /
&OBST XB=1.7,2,-0.5,0.5,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-1.6,0.5,0.8,0.4,0.5, SURF_ID='HULL' /
&OBST XB=1.6,2,0.5,0.8,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-1.5,0.8,1,0.4,0.5, SURF_ID='HULL' /
&OBST XB=1.5,2,0.8,1,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-1.4,1,1.1,0.4,0.5, SURF_ID='HULL' /
&OBST XB=1.4,2,1,1.1,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-1.3,1.1,1.2,0.4,0.5, SURF_ID='HULL' /
&OBST XB=1.3,2,1.1,1.2,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-1.2,1.2,1.3,0.4,0.5, SURF_ID='HULL' /
&OBST XB=1.2,2,1.2,1.3,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-1.1,1.3,1.4,0.4,0.5, SURF_ID='HULL' /
&OBST XB=1.1,2,1.3,1.4,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-1,1.4,1.5,0.4,0.5, SURF_ID='HULL' /
&OBST XB=1,2,1.4,1.5,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-0.8,1.5,1.6,0.4,0.5, SURF_ID='HULL' /
&OBST XB=0.8,2,1.5,1.6,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,-0.5,1.6,1.7,0.4,0.5, SURF_ID='HULL' /
&OBST XB=0.5,2,1.6,1.7,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,2,1.7,2,0.4,0.5, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1.7,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-0.4,-1.7,-1.6,0.5,0.6, SURF_ID='HULL' /
&OBST XB=0.4,2,-1.7,-1.6,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-1.6,-1.5,0.5,0.6, SURF_ID='HULL' /
&OBST XB=0.7,2,-1.6,-1.5,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-1.5,-1.4,0.5,0.6, SURF_ID='HULL' /
&OBST XB=0.9,2,-1.5,-1.4,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-1,-1.4,-1.3,0.5,0.6, SURF_ID='HULL' /
&OBST XB=1,2,-1.4,-1.3,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-1.1,-1.3,-1.2,0.5,0.6, SURF_ID='HULL' /
&OBST XB=1.1,2,-1.3,-1.2,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-1.2,-1.2,-1.1,0.5,0.6, SURF_ID='HULL' /
&OBST XB=1.2,2,-1.2,-1.1,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-1.3,-1.1,-1,0.5,0.6, SURF_ID='HULL' /
&OBST XB=1.3,2,-1.1,-1,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-1.4,-1,-0.9,0.5,0.6, SURF_ID='HULL' /
&OBST XB=1.4,2,-1,-0.9,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-1.5,-0.9,-0.7,0.5,0.6, SURF_ID='HULL' /
&OBST XB=1.5,2,-0.9,-0.7,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-1.6,-0.7,-0.4,0.5,0.6, SURF_ID='HULL' /
&OBST XB=1.6,2,-0.7,-0.4,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-1.7,-0.4,0.4,0.5,0.6, SURF_ID='HULL' /
&OBST XB=1.7,2,-0.4,0.4,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-1.6,0.4,0.7,0.5,0.6, SURF_ID='HULL' /
&OBST XB=1.6,2,0.4,0.7,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-1.5,0.7,0.9,0.5,0.6, SURF_ID='HULL' /
&OBST XB=1.5,2,0.7,0.9,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-1.4,0.9,1,0.5,0.6, SURF_ID='HULL' /
&OBST XB=1.4,2,0.9,1,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-1.3,1,1.1,0.5,0.6, SURF_ID='HULL' /
&OBST XB=1.3,2,1,1.1,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-1.2,1.1,1.2,0.5,0.6, SURF_ID='HULL' /
&OBST XB=1.2,2,1.1,1.2,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-1.1,1.2,1.3,0.5,0.6, SURF_ID='HULL' /
&OBST XB=1.1,2,1.2,1.3,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-1,1.3,1.4,0.5,0.6, SURF_ID='HULL' /
&OBST XB=1,2,1.3,1.4,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-0.9,1.4,1.5,0.5,0.6, SURF_ID='HULL' /
&OBST XB=0.9,2,1.4,1.5,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-0.7,1.5,1.6,0.5,0.6, SURF_ID='HULL' /
&OBST XB=0.7,2,1.5,1.6,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,-0.4,1.6,1.7,0.5,0.6, SURF_ID='HULL' /
&OBST XB=0.4,2,1.6,1.7,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,2,1.7,2,0.5,0.6, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1.6,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,-0.6,-1.6,-1.5,0.6,0.7, SURF_ID='HULL' /
&OBST XB=0.6,2,-1.6,-1.5,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-1.5,-1.4,0.6,0.7, SURF_ID='HULL' /
&OBST XB=0.8,2,-1.5,-1.4,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-1.4,-1.3,0.6,0.7, SURF_ID='HULL' /
&OBST XB=0.9,2,-1.4,-1.3,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,-1.1,-1.3,-1.2,0.6,0.7, SURF_ID='HULL' /
&OBST XB=1.1,2,-1.3,-1.2,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,-1.2,-1.2,-1.1,0.6,0.7, SURF_ID='HULL' /
&OBST XB=1.2,2,-1.2,-1.1,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,-1.3,-1.1,-0.9,0.6,0.7, SURF_ID='HULL' /
&OBST XB=1.3,2,-1.1,-0.9,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,-1.4,-0.9,-0.8,0.6,0.7, SURF_ID='HULL' /
&OBST XB=1.4,2,-0.9,-0.8,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,-1.5,-0.8,-0.6,0.6,0.7, SURF_ID='HULL' /
&OBST XB=1.5,2,-0.8,-0.6,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,-1.6,-0.6,0.6,0.6,0.7, SURF_ID='HULL' /
&OBST XB=1.6,2,-0.6,0.6,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,-1.5,0.6,0.8,0.6,0.7, SURF_ID='HULL' /
&OBST XB=1.5,2,0.6,0.8,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,-1.4,0.8,0.9,0.6,0.7, SURF_ID='HULL' /
&OBST XB=1.4,2,0.8,0.9,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,-1.3,0.9,1.1,0.6,0.7, SURF_ID='HULL' /
&OBST XB=1.3,2,0.9,1.1,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,-1.2,1.1,1.2,0.6,0.7, SURF_ID='HULL' /
&OBST XB=1.2,2,1.1,1.2,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,-1.1,1.2,1.3,0.6,0.7, SURF_ID='HULL' /
&OBST XB=1.1,2,1.2,1.3,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,-0.9,1.3,1.4,0.6,0.7, SURF_ID='HULL' /
&OBST XB=0.9,2,1.3,1.4,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,-0.8,1.4,1.5,0.6,0.7, SURF_ID='HULL' /
&OBST XB=0.8,2,1.4,1.5,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,-0.6,1.5,1.6,0.6,0.7, SURF_ID='HULL' /
&OBST XB=0.6,2,1.5,1.6,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,2,1.6,2,0.6,0.7, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1.6,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-0.4,-1.6,-1.5,0.7,0.8, SURF_ID='HULL' /
&OBST XB=0.4,2,-1.6,-1.5,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-1.5,-1.4,0.7,0.8, SURF_ID='HULL' /
&OBST XB=0.7,2,-1.5,-1.4,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-1.4,-1.3,0.7,0.8, SURF_ID='HULL' /
&OBST XB=0.9,2,-1.4,-1.3,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-1,-1.3,-1.2,0.7,0.8, SURF_ID='HULL' /
&OBST XB=1,2,-1.3,-1.2,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-1.1,-1.2,-1.1,0.7,0.8, SURF_ID='HULL' /
&OBST XB=1.1,2,-1.2,-1.1,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-1.2,-1.1,-1,0.7,0.8, SURF_ID='HULL' /
&OBST XB=1.2,2,-1.1,-1,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-1.3,-1,-0.9,0.7,0.8, SURF_ID='HULL' /
&OBST XB=1.3,2,-1,-0.9,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-1.4,-0.9,-0.7,0.7,0.8, SURF_ID='HULL' /
&OBST XB=1.4,2,-0.9,-0.7,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-1.5,-0.7,-0.4,0.7,0.8, SURF_ID='HULL' /
&OBST XB=1.5,2,-0.7,-0.4,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-1.6,-0.4,0.4,0.7,0.8, SURF_ID='HULL' /
&OBST XB=1.6,2,-0.4,0.4,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-1.5,0.4,0.7,0.7,0.8, SURF_ID='HULL' /
&OBST XB=1.5,2,0.4,0.7,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-1.4,0.7,0.9,0.7,0.8, SURF_ID='HULL' /
&OBST XB=1.4,2,0.7,0.9,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-1.3,0.9,1,0.7,0.8, SURF_ID='HULL' /
&OBST XB=1.3,2,0.9,1,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-1.2,1,1.1,0.7,0.8, SURF_ID='HULL' /
&OBST XB=1.2,2,1,1.1,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-1.1,1.1,1.2,0.7,0.8, SURF_ID='HULL' /
&OBST XB=1.1,2,1.1,1.2,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-1,1.2,1.3,0.7,0.8, SURF_ID='HULL' /
&OBST XB=1,2,1.2,1.3,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-0.9,1.3,1.4,0.7,0.8, SURF_ID='HULL' /
&OBST XB=0.9,2,1.3,1.4,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-0.7,1.4,1.5,0.7,0.8, SURF_ID='HULL' /
&OBST XB=0.7,2,1.4,1.5,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,-0.4,1.5,1.6,0.7,0.8, SURF_ID='HULL' /
&OBST XB=0.4,2,1.5,1.6,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,2,1.6,2,0.7,0.8, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1.6,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-0.1,-1.6,-1.5,0.8,0.9, SURF_ID='HULL' /
&OBST XB=0.1,2,-1.6,-1.5,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-0.6,-1.5,-1.4,0.8,0.9, SURF_ID='HULL' /
&OBST XB=0.6,2,-1.5,-1.4,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-1.4,-1.3,0.8,0.9, SURF_ID='HULL' /
&OBST XB=0.8,2,-1.4,-1.3,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-1.3,-1.2,0.8,0.9, SURF_ID='HULL' /
&OBST XB=0.9,2,-1.3,-1.2,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-1,-1.2,-1.1,0.8,0.9, SURF_ID='HULL' /
&OBST XB=1,2,-1.2,-1.1,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-1.1,-1.1,-1,0.8,0.9, SURF_ID='HULL' /
&OBST XB=1.1,2,-1.1,-1,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-1.2,-1,-0.9,0.8,0.9, SURF_ID='HULL' /
&OBST XB=1.2,2,-1,-0.9,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-1.3,-0.9,-0.8,0.8,0.9, SURF_ID='HULL' /
&OBST XB=1.3,2,-0.9,-0.8,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-1.4,-0.8,-0.6,0.8,0.9, SURF_ID='HULL' /
&OBST XB=1.4,2,-0.8,-0.6,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-1.5,-0.6,-0.1,0.8,0.9, SURF_ID='HULL' /
&OBST XB=1.5,2,-0.6,-0.1,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-1.6,-0.1,0.1,0.8,0.9, SURF_ID='HULL' /
&OBST XB=1.6,2,-0.1,0.1,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-1.5,0.1,0.6,0.8,0.9, SURF_ID='HULL' /
&OBST XB=1.5,2,0.1,0.6,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-1.4,0.6,0.8,0.8,0.9, SURF_ID='HULL' /
&OBST XB=1.4,2,0.6,0.8,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-1.3,0.8,0.9,0.8,0.9, SURF_ID='HULL' /
&OBST XB=1.3,2,0.8,0.9,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-1.2,0.9,1,0.8,0.9, SURF_ID='HULL' /
&OBST XB=1.2,2,0.9,1,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-1.1,1,1.1,0.8,0.9, SURF_ID='HULL' /
&OBST XB=1.1,2,1,1.1,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-1,1.1,1.2,0.8,0.9, SURF_ID='HULL' /
&OBST XB=1,2,1.1,1.2,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-0.9,1.2,1.3,0.8,0.9, SURF_ID='HULL' /
&OBST XB=0.9,2,1.2,1.3,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-0.8,1.3,1.4,0.8,0.9, SURF_ID='HULL' /
&OBST XB=0.8,2,1.3,1.4,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-0.6,1.4,1.5,0.8,0.9, SURF_ID='HULL' /
&OBST XB=0.6,2,1.4,1.5,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,-0.1,1.5,1.6,0.8,0.9, SURF_ID='HULL' /
&OBST XB=0.1,2,1.5,1.6,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,2,1.6,2,0.8,0.9, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1.5,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,-0.4,-1.5,-1.4,0.9,1, SURF_ID='HULL' /
&OBST XB=0.4,2,-1.5,-1.4,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-1.4,-1.3,0.9,1, SURF_ID='HULL' /
&OBST XB=0.7,2,-1.4,-1.3,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-1.3,-1.2,0.9,1, SURF_ID='HULL' /
&OBST XB=0.8,2,-1.3,-1.2,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,-1,-1.2,-1.1,0.9,1, SURF_ID='HULL' /
&OBST XB=1,2,-1.2,-1.1,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,-1.1,-1.1,-1,0.9,1, SURF_ID='HULL' /
&OBST XB=1.1,2,-1.1,-1,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,-1.2,-1,-0.8,0.9,1, SURF_ID='HULL' /
&OBST XB=1.2,2,-1,-0.8,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,-1.3,-0.8,-0.7,0.9,1, SURF_ID='HULL' /
&OBST XB=1.3,2,-0.8,-0.7,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,-1.4,-0.7,-0.4,0.9,1, SURF_ID='HULL' /
&OBST XB=1.4,2,-0.7,-0.4,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,-1.5,-0.4,0.4,0.9,1, SURF_ID='HULL' /
&OBST XB=1.5,2,-0.4,0.4,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,-1.4,0.4,0.7,0.9,1, SURF_ID='HULL' /
&OBST XB=1.4,2,0.4,0.7,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,-1.3,0.7,0.8,0.9,1, SURF_ID='HULL' /
&OBST XB=1.3,2,0.7,0.8,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,-1.2,0.8,1,0.9,1, SURF_ID='HULL' /
&OBST XB=1.2,2,0.8,1,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,-1.1,1,1.1,0.9,1, SURF_ID='HULL' /
&OBST XB=1.1,2,1,1.1,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,-1,1.1,1.2,0.9,1, SURF_ID='HULL' /
&OBST XB=1,2,1.1,1.2,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,-0.8,1.2,1.3,0.9,1, SURF_ID='HULL' /
&OBST XB=0.8,2,1.2,1.3,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,-0.7,1.3,1.4,0.9,1, SURF_ID='HULL' /
&OBST XB=0.7,2,1.3,1.4,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,-0.4,1.4,1.5,0.9,1, SURF_ID='HULL' /
&OBST XB=0.4,2,1.4,1.5,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,2,1.5,2,0.9,1, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1.5,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-0.2,-1.5,-1.4,1,1.1, SURF_ID='HULL' /
&OBST XB=0.2,2,-1.5,-1.4,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-0.6,-1.4,-1.3,1,1.1, SURF_ID='HULL' /
&OBST XB=0.6,2,-1.4,-1.3,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-1.3,-1.2,1,1.1, SURF_ID='HULL' /
&OBST XB=0.8,2,-1.3,-1.2,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-1.2,-1.1,1,1.1, SURF_ID='HULL' /
&OBST XB=0.9,2,-1.2,-1.1,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-1,-1.1,-1,1,1.1, SURF_ID='HULL' /
&OBST XB=1,2,-1.1,-1,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-1.1,-1,-0.9,1,1.1, SURF_ID='HULL' /
&OBST XB=1.1,2,-1,-0.9,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-1.2,-0.9,-0.8,1,1.1, SURF_ID='HULL' /
&OBST XB=1.2,2,-0.9,-0.8,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-1.3,-0.8,-0.6,1,1.1, SURF_ID='HULL' /
&OBST XB=1.3,2,-0.8,-0.6,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-1.4,-0.6,-0.2,1,1.1, SURF_ID='HULL' /
&OBST XB=1.4,2,-0.6,-0.2,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-1.5,-0.2,0.2,1,1.1, SURF_ID='HULL' /
&OBST XB=1.5,2,-0.2,0.2,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-1.4,0.2,0.6,1,1.1, SURF_ID='HULL' /
&OBST XB=1.4,2,0.2,0.6,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-1.3,0.6,0.8,1,1.1, SURF_ID='HULL' /
&OBST XB=1.3,2,0.6,0.8,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-1.2,0.8,0.9,1,1.1, SURF_ID='HULL' /
&OBST XB=1.2,2,0.8,0.9,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-1.1,0.9,1,1,1.1, SURF_ID='HULL' /
&OBST XB=1.1,2,0.9,1,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-1,1,1.1,1,1.1, SURF_ID='HULL' /
&OBST XB=1,2,1,1.1,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-0.9,1.1,1.2,1,1.1, SURF_ID='HULL' /
&OBST XB=0.9,2,1.1,1.2,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-0.8,1.2,1.3,1,1.1, SURF_ID='HULL' /
&OBST XB=0.8,2,1.2,1.3,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-0.6,1.3,1.4,1,1.1, SURF_ID='HULL' /
&OBST XB=0.6,2,1.3,1.4,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,-0.2,1.4,1.5,1,1.1, SURF_ID='HULL' /
&OBST XB=0.2,2,1.4,1.5,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,2,1.5,2,1,1.1, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1.4,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,-0.4,-1.4,-1.3,1.1,1.2, SURF_ID='HULL' /
&OBST XB=0.4,2,-1.4,-1.3,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-1.3,-1.2,1.1,1.2, SURF_ID='HULL' /
&OBST XB=0.7,2,-1.3,-1.2,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-1.2,-1.1,1.1,1.2, SURF_ID='HULL' /
&OBST XB=0.8,2,-1.2,-1.1,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-1.1,-1,1.1,1.2, SURF_ID='HULL' /
&OBST XB=0.9,2,-1.1,-1,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,-1,-1,-0.9,1.1,1.2, SURF_ID='HULL' /
&OBST XB=1,2,-1,-0.9,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,-1.1,-0.9,-0.8,1.1,1.2, SURF_ID='HULL' /
&OBST XB=1.1,2,-0.9,-0.8,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,-1.2,-0.8,-0.7,1.1,1.2, SURF_ID='HULL' /
&OBST XB=1.2,2,-0.8,-0.7,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,-1.3,-0.7,-0.4,1.1,1.2, SURF_ID='HULL' /
&OBST XB=1.3,2,-0.7,-0.4,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,-1.4,-0.4,0.4,1.1,1.2, SURF_ID='HULL' /
&OBST XB=1.4,2,-0.4,0.4,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,-1.3,0.4,0.7,1.1,1.2, SURF_ID='HULL' /
&OBST XB=1.3,2,0.4,0.7,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,-1.2,0.7,0.8,1.1,1.2, SURF_ID='HULL' /
&OBST XB=1.2,2,0.7,0.8,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,-1.1,0.8,0.9,1.1,1.2, SURF_ID='HULL' /
&OBST XB=1.1,2,0.8,0.9,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,-1,0.9,1,1.1,1.2, SURF_ID='HULL' /
&OBST XB=1,2,0.9,1,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,-0.9,1,1.1,1.1,1.2, SURF_ID='HULL' /
&OBST XB=0.9,2,1,1.1,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,-0.8,1.1,1.2,1.1,1.2, SURF_ID='HULL' /
&OBST XB=0.8,2,1.1,1.2,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,-0.7,1.2,1.3,1.1,1.2, SURF_ID='HULL' /
&OBST XB=0.7,2,1.2,1.3,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,-0.4,1.3,1.4,1.1,1.2, SURF_ID='HULL' /
&OBST XB=0.4,2,1.3,1.4,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,2,1.4,2,1.1,1.2, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1.4,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,-0.2,-1.4,-1.3,1.2,1.3, SURF_ID='HULL' /
&OBST XB=0.2,2,-1.4,-1.3,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,-0.5,-1.3,-1.2,1.2,1.3, SURF_ID='HULL' /
&OBST XB=0.5,2,-1.3,-1.2,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-1.2,-1.1,1.2,1.3, SURF_ID='HULL' /
&OBST XB=0.7,2,-1.2,-1.1,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-1.1,-1,1.2,1.3, SURF_ID='HULL' /
&OBST XB=0.9,2,-1.1,-1,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,-1,-1,-0.9,1.2,1.3, SURF_ID='HULL' /
&OBST XB=1,2,-1,-0.9,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,-1.1,-0.9,-0.7,1.2,1.3, SURF_ID='HULL' /
&OBST XB=1.1,2,-0.9,-0.7,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,-1.2,-0.7,-0.5,1.2,1.3, SURF_ID='HULL' /
&OBST XB=1.2,2,-0.7,-0.5,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,-1.3,-0.5,-0.2,1.2,1.3, SURF_ID='HULL' /
&OBST XB=1.3,2,-0.5,-0.2,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,-1.4,-0.2,0.2,1.2,1.3, SURF_ID='HULL' /
&OBST XB=1.4,2,-0.2,0.2,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,-1.3,0.2,0.5,1.2,1.3, SURF_ID='HULL' /
&OBST XB=1.3,2,0.2,0.5,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,-1.2,0.5,0.7,1.2,1.3, SURF_ID='HULL' /
&OBST XB=1.2,2,0.5,0.7,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,-1.1,0.7,0.9,1.2,1.3, SURF_ID='HULL' /
&OBST XB=1.1,2,0.7,0.9,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,-1,0.9,1,1.2,1.3, SURF_ID='HULL' /
&OBST XB=1,2,0.9,1,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,-0.9,1,1.1,1.2,1.3, SURF_ID='HULL' /
&OBST XB=0.9,2,1,1.1,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,-0.7,1.1,1.2,1.2,1.3, SURF_ID='HULL' /
&OBST XB=0.7,2,1.1,1.2,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,-0.5,1.2,1.3,1.2,1.3, SURF_ID='HULL' /
&OBST XB=0.5,2,1.2,1.3,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,-0.2,1.3,1.4,1.2,1.3, SURF_ID='HULL' /
&OBST XB=0.2,2,1.3,1.4,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,2,1.4,2,1.2,1.3, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1.3,1.3,1.4, SURF_ID='HULL' /
&OBST XB=-2,-0.4,-1.3,-1.2,1.3,1.4, SURF_ID='HULL' /
&OBST XB=0.4,2,-1.3,-1.2,1.3,1.4, SURF_ID='HULL' /
&OBST XB=-2,-0.6,-1.2,-1.1,1.3,1.4, SURF_ID='HULL' /
&OBST XB=0.6,2,-1.2,-1.1,1.3,1.4, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-1.1,-1,1.3,1.4, SURF_ID='HULL' /
&OBST XB=0.8,2,-1.1,-1,1.3,1.4, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-1,-0.9,1.3,1.4, SURF_ID='HULL' /
&OBST XB=0.9,2,-1,-0.9,1.3,1.4, SURF_ID='HULL' /
&OBST XB=-2,-1,-0.9,-0.8,1.3,1.4, SURF_ID='HULL' /
&OBST XB=1,2,-0.9,-0.8,1.3,1.4, SURF_ID='HULL' /
&OBST XB=-2,-1.1,-0.8,-0.6,1.3,1.4, SURF_ID='HULL' /
&OBST XB=1.1,2,-0.8,-0.6,1.3,1.4, SURF_ID='HULL' /
&OBST XB=-2,-1.2,-0.6,-0.4,1.3,1.4, SURF_ID='HULL' /
&OBST XB=1.2,2,-0.6,-0.4,1.3,1.4, SURF_ID='HULL' /
&OBST XB=-2,-1.3,-0.4,0.4,1.3,1.4, SURF_ID='HULL' /
&OBST XB=1.3,2,-0.4,0.4,1.3,1.4, SURF_ID='HULL' /
&OBST XB=-2,-1.2,0.4,0.6,1.3,1.4, SURF_ID='HULL' /
&OBST XB=1.2,2,0.4,0.6,1.3,1.4, SURF_ID='HULL' /
&OBST XB=-2,-1.1,0.6,0.8,1.3,1.4, SURF_ID='HULL' /
&OBST XB=1.1,2,0.6,0.8,1.3,1.4, SURF_ID='HULL' /
&OBST XB=-2,-1,0.8,0.9,1.3,1.4, SURF_ID='HULL' /
&OBST XB=1,2,0.8,0.9,1.3,1.4, SURF_ID='HULL' /
&OBST XB=-2,-0.9,0.9,1,1.3,1.4, SURF_ID='HULL' /
&OBST XB=0.9,2,0.9,1,1.3,1.4, SURF_ID='HULL' /
&OBST XB=-2,-0.8,1,1.1,1.3,1.4, SURF_ID='HULL' /
&OBST XB=0.8,2,1,1.1,1.3,1.4, SURF_ID='HULL' /
&OBST XB=-2,-0.6,1.1,1.2,1.3,1.4, SURF_ID='HULL' /
&OBST XB=0.6,2,1.1,1.2,1.3,1.4, SURF_ID='HULL' /
&OBST XB=-2,-0.4,1.2,1.3,1.3,1.4, SURF_ID='HULL' /
&OBST XB=0.4,2,1.2,1.3,1.3,1.4, SURF_ID='HULL' /
&OBST XB=-2,2,1.3,2,1.3,1.4, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1.3,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,-0.2,-1.3,-1.2,1.4,1.5, SURF_ID='HULL' /
&OBST XB=0.2,2,-1.3,-1.2,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,-0.5,-1.2,-1.1,1.4,1.5, SURF_ID='HULL' /
&OBST XB=0.5,2,-1.2,-1.1,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-1.1,-1,1.4,1.5, SURF_ID='HULL' /
&OBST XB=0.7,2,-1.1,-1,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-1,-0.9,1.4,1.5, SURF_ID='HULL' /
&OBST XB=0.8,2,-1,-0.9,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-0.9,-0.8,1.4,1.5, SURF_ID='HULL' /
&OBST XB=0.9,2,-0.9,-0.8,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,-1,-0.8,-0.7,1.4,1.5, SURF_ID='HULL' /
&OBST XB=1,2,-0.8,-0.7,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,-1.1,-0.7,-0.5,1.4,1.5, SURF_ID='HULL' /
&OBST XB=1.1,2,-0.7,-0.5,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,-1.2,-0.5,-0.2,1.4,1.5, SURF_ID='HULL' /
&OBST XB=1.2,2,-0.5,-0.2,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,-1.3,-0.2,0.2,1.4,1.5, SURF_ID='HULL' /
&OBST XB=1.3,2,-0.2,0.2,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,-1.2,0.2,0.5,1.4,1.5, SURF_ID='HULL' /
&OBST XB=1.2,2,0.2,0.5,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,-1.1,0.5,0.7,1.4,1.5, SURF_ID='HULL' /
&OBST XB=1.1,2,0.5,0.7,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,-1,0.7,0.8,1.4,1.5, SURF_ID='HULL' /
&OBST XB=1,2,0.7,0.8,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,-0.9,0.8,0.9,1.4,1.5, SURF_ID='HULL' /
&OBST XB=0.9,2,0.8,0.9,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,-0.8,0.9,1,1.4,1.5, SURF_ID='HULL' /
&OBST XB=0.8,2,0.9,1,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,-0.7,1,1.1,1.4,1.5, SURF_ID='HULL' /
&OBST XB=0.7,2,1,1.1,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,-0.5,1.1,1.2,1.4,1.5, SURF_ID='HULL' /
&OBST XB=0.5,2,1.1,1.2,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,-0.2,1.2,1.3,1.4,1.5, SURF_ID='HULL' /
&OBST XB=0.2,2,1.2,1.3,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,2,1.3,2,1.4,1.5, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1.2,1.5,1.6, SURF_ID='HULL' /
&OBST XB=-2,-0.4,-1.2,-1.1,1.5,1.6, SURF_ID='HULL' /
&OBST XB=0.4,2,-1.2,-1.1,1.5,1.6, SURF_ID='HULL' /
&OBST XB=-2,-0.6,-1.1,-1,1.5,1.6, SURF_ID='HULL' /
&OBST XB=0.6,2,-1.1,-1,1.5,1.6, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-1,-0.9,1.5,1.6, SURF_ID='HULL' /
&OBST XB=0.8,2,-1,-0.9,1.5,1.6, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-0.9,-0.8,1.5,1.6, SURF_ID='HULL' /
&OBST XB=0.9,2,-0.9,-0.8,1.5,1.6, SURF_ID='HULL' /
&OBST XB=-2,-1,-0.8,-0.6,1.5,1.6, SURF_ID='HULL' /
&OBST XB=1,2,-0.8,-0.6,1.5,1.6, SURF_ID='HULL' /
&OBST XB=-2,-1.1,-0.6,-0.4,1.5,1.6, SURF_ID='HULL' /
&OBST XB=1.1,2,-0.6,-0.4,1.5,1.6, SURF_ID='HULL' /
&OBST XB=-2,-1.2,-0.4,0.4,1.5,1.6, SURF_ID='HULL' /
&OBST XB=1.2,2,-0.4,0.4,1.5,1.6, SURF_ID='HULL' /
&OBST XB=-2,-1.1,0.4,0.6,1.5,1.6, SURF_ID='HULL' /
&OBST XB=1.1,2,0.4,0.6,1.5,1.6, SURF_ID='HULL' /
&OBST XB=-2,-1,0.6,0.8,1.5,1.6, SURF_ID='HULL' /
&OBST XB=1,2,0.6,0.8,1.5,1.6, SURF_ID='HULL' /
&OBST XB=-2,-0.9,0.8,0.9,1.5,1.6, SURF_ID='HULL' /
&OBST XB=0.9,2,0.8,0.9,1.5,1.6, SURF_ID='HULL' /
&OBST XB=-2,-0.8,0.9,1,1.5,1.6, SURF_ID='HULL' /
&OBST XB=0.8,2,0.9,1,1.5,1.6, SURF_ID='HULL' /
&OBST XB=-2,-0.6,1,1.1,1.5,1.6, SURF_ID='HULL' /
&OBST XB=0.6,2,1,1.1,1.5,1.6, SURF_ID='HULL' /
&OBST XB=-2,-0.4,1.1,1.2,1.5,1.6, SURF_ID='HULL' /
&OBST XB=0.4,2,1.1,1.2,1.5,1.6, SURF_ID='HULL' /
&OBST XB=-2,2,1.2,2,1.5,1.6, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1.2,1.6,1.7, SURF_ID='HULL' /
&OBST XB=-2,-0.2,-1.2,-1.1,1.6,1.7, SURF_ID='HULL' /
&OBST XB=0.2,2,-1.2,-1.1,1.6,1.7, SURF_ID='HULL' /
&OBST XB=-2,-0.5,-1.1,-1,1.6,1.7, SURF_ID='HULL' /
&OBST XB=0.5,2,-1.1,-1,1.6,1.7, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-1,-0.9,1.6,1.7, SURF_ID='HULL' /
&OBST XB=0.7,2,-1,-0.9,1.6,1.7, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-0.9,-0.8,1.6,1.7, SURF_ID='HULL' /
&OBST XB=0.8,2,-0.9,-0.8,1.6,1.7, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-0.8,-0.7,1.6,1.7, SURF_ID='HULL' /
&OBST XB=0.9,2,-0.8,-0.7,1.6,1.7, SURF_ID='HULL' /
&OBST XB=-2,-1,-0.7,-0.5,1.6,1.7, SURF_ID='HULL' /
&OBST XB=1,2,-0.7,-0.5,1.6,1.7, SURF_ID='HULL' /
&OBST XB=-2,-1.1,-0.5,-0.2,1.6,1.7, SURF_ID='HULL' /
&OBST XB=1.1,2,-0.5,-0.2,1.6,1.7, SURF_ID='HULL' /
&OBST XB=-2,-1.2,-0.2,0.2,1.6,1.7, SURF_ID='HULL' /
&OBST XB=1.2,2,-0.2,0.2,1.6,1.7, SURF_ID='HULL' /
&OBST XB=-2,-1.1,0.2,0.5,1.6,1.7, SURF_ID='HULL' /
&OBST XB=1.1,2,0.2,0.5,1.6,1.7, SURF_ID='HULL' /
&OBST XB=-2,-1,0.5,0.7,1.6,1.7, SURF_ID='HULL' /
&OBST XB=1,2,0.5,0.7,1.6,1.7, SURF_ID='HULL' /
&OBST XB=-2,-0.9,0.7,0.8,1.6,1.7, SURF_ID='HULL' /
&OBST XB=0.9,2,0.7,0.8,1.6,1.7, SURF_ID='HULL' /
&OBST XB=-2,-0.8,0.8,0.9,1.6,1.7, SURF_ID='HULL' /
&OBST XB=0.8,2,0.8,0.9,1.6,1.7, SURF_ID='HULL' /
&OBST XB=-2,-0.7,0.9,1,1.6,1.7, SURF_ID='HULL' /
&OBST XB=0.7,2,0.9,1,1.6,1.7, SURF_ID='HULL' /
&OBST XB=-2,-0.5,1,1.1,1.6,1.7, SURF_ID='HULL' /
&OBST XB=0.5,2,1,1.1,1.6,1.7, SURF_ID='HULL' /
&OBST XB=-2,-0.2,1.1,1.2,1.6,1.7, SURF_ID='HULL' /
&OBST XB=0.2,2,1.1,1.2,1.6,1.7, SURF_ID='HULL' /
&OBST XB=-2,2,1.2,2,1.6,1.7, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1.1,1.7,1.8, SURF_ID='HULL' /
&OBST XB=-2,-0.4,-1.1,-1,1.7,1.8, SURF_ID='HULL' /
&OBST XB=0.4,2,-1.1,-1,1.7,1.8, SURF_ID='HULL' /
&OBST XB=-2,-0.6,-1,-0.9,1.7,1.8, SURF_ID='HULL' /
&OBST XB=0.6,2,-1,-0.9,1.7,1.8, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-0.9,-0.8,1.7,1.8, SURF_ID='HULL' /
&OBST XB=0.7,2,-0.9,-0.8,1.7,1.8, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-0.8,-0.7,1.7,1.8, SURF_ID='HULL' /
&OBST XB=0.8,2,-0.8,-0.7,1.7,1.8, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-0.7,-0.6,1.7,1.8, SURF_ID='HULL' /
&OBST XB=0.9,2,-0.7,-0.6,1.7,1.8, SURF_ID='HULL' /
&OBST XB=-2,-1,-0.6,-0.4,1.7,1.8, SURF_ID='HULL' /
&OBST XB=1,2,-0.6,-0.4,1.7,1.8, SURF_ID='HULL' /
&OBST XB=-2,-1.1,-0.4,0.4,1.7,1.8, SURF_ID='HULL' /
&OBST XB=1.1,2,-0.4,0.4,1.7,1.8, SURF_ID='HULL' /
&OBST XB=-2,-1,0.4,0.6,1.7,1.8, SURF_ID='HULL' /
&OBST XB=1,2,0.4,0.6,1.7,1.8, SURF_ID='HULL' /
&OBST XB=-2,-0.9,0.6,0.7,1.7,1.8, SURF_ID='HULL' /
&OBST XB=0.9,2,0.6,0.7,1.7,1.8, SURF_ID='HULL' /
&OBST XB=-2,-0.8,0.7,0.8,1.7,1.8, SURF_ID='HULL' /
&OBST XB=0.8,2,0.7,0.8,1.7,1.8, SURF_ID='HULL' /
&OBST XB=-2,-0.7,0.8,0.9,1.7,1.8, SURF_ID='HULL' /
&OBST XB=0.7,2,0.8,0.9,1.7,1.8, SURF_ID='HULL' /
&OBST XB=-2,-0.6,0.9,1,1.7,1.8, SURF_ID='HULL' /
&OBST XB=0.6,2,0.9,1,1.7,1.8, SURF_ID='HULL' /
&OBST XB=-2,-0.4,1,1.1,1.7,1.8, SURF_ID='HULL' /
&OBST XB=0.4,2,1,1.1,1.7,1.8, SURF_ID='HULL' /
&OBST XB=-2,2,1.1,2,1.7,1.8, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1.1,1.8,1.9, SURF_ID='HULL' /
&OBST XB=-2,-0.3,-1.1,-1,1.8,1.9, SURF_ID='HULL' /
&OBST XB=0.3,2,-1.1,-1,1.8,1.9, SURF_ID='HULL' /
&OBST XB=-2,-0.5,-1,-0.9,1.8,1.9, SURF_ID='HULL' /
&OBST XB=0.5,2,-1,-0.9,1.8,1.9, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-0.9,-0.8,1.8,1.9, SURF_ID='HULL' /
&OBST XB=0.7,2,-0.9,-0.8,1.8,1.9, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-0.8,-0.7,1.8,1.9, SURF_ID='HULL' /
&OBST XB=0.8,2,-0.8,-0.7,1.8,1.9, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-0.7,-0.5,1.8,1.9, SURF_ID='HULL' /
&OBST XB=0.9,2,-0.7,-0.5,1.8,1.9, SURF_ID='HULL' /
&OBST XB=-2,-1,-0.5,-0.3,1.8,1.9, SURF_ID='HULL' /
&OBST XB=1,2,-0.5,-0.3,1.8,1.9, SURF_ID='HULL' /
&OBST XB=-2,-1.1,-0.3,0.3,1.8,1.9, SURF_ID='HULL' /
&OBST XB=1.1,2,-0.3,0.3,1.8,1.9, SURF_ID='HULL' /
&OBST XB=-2,-1,0.3,0.5,1.8,1.9, SURF_ID='HULL' /
&OBST XB=1,2,0.3,0.5,1.8,1.9, SURF_ID='HULL' /
&OBST XB=-2,-0.9,0.5,0.7,1.8,1.9, SURF_ID='HULL' /
&OBST XB=0.9,2,0.5,0.7,1.8,1.9, SURF_ID='HULL' /
&OBST XB=-2,-0.8,0.7,0.8,1.8,1.9, SURF_ID='HULL' /
&OBST XB=0.8,2,0.7,0.8,1.8,1.9, SURF_ID='HULL' /
&OBST XB=-2,-0.7,0.8,0.9,1.8,1.9, SURF_ID='HULL' /
&OBST XB=0.7,2,0.8,0.9,1.8,1.9, SURF_ID='HULL' /
&OBST XB=-2,-0.5,0.9,1,1.8,1.9, SURF_ID='HULL' /
&OBST XB=0.5,2,0.9,1,1.8,1.9, SURF_ID='HULL' /
&OBST XB=-2,-0.3,1,1.1,1.8,1.9, SURF_ID='HULL' /
&OBST XB=0.3,2,1,1.1,1.8,1.9, SURF_ID='HULL' /
&OBST XB=-2,2,1.1,2,1.8,1.9, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1,1.9,2, SURF_ID='HULL' /
&OBST XB=-2,-0.4,-1,-0.9,1.9,2, SURF_ID='HULL' /
&OBST XB=0.4,2,-1,-0.9,1.9,2, SURF_ID='HULL' /
&OBST XB=-2,-0.6,-0.9,-0.8,1.9,2, SURF_ID='HULL' /
&OBST XB=0.6,2,-0.9,-0.8,1.9,2, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-0.8,-0.7,1.9,2, SURF_ID='HULL' /
&OBST XB=0.7,2,-0.8,-0.7,1.9,2, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-0.7,-0.6,1.9,2, SURF_ID='HULL' /
&OBST XB=0.8,2,-0.7,-0.6,1.9,2, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-0.6,-0.4,1.9,2, SURF_ID='HULL' /
&OBST XB=0.9,2,-0.6,-0.4,1.9,2, SURF_ID='HULL' /
&OBST XB=-2,-1,-0.4,0.4,1.9,2, SURF_ID='HULL' /
&OBST XB=1,2,-0.4,0.4,1.9,2, SURF_ID='HULL' /
&OBST XB=-2,-0.9,0.4,0.6,1.9,2, SURF_ID='HULL' /
&OBST XB=0.9,2,0.4,0.6,1.9,2, SURF_ID='HULL' /
&OBST XB=-2,-0.8,0.6,0.7,1.9,2, SURF_ID='HULL' /
&OBST XB=0.8,2,0.6,0.7,1.9,2, SURF_ID='HULL' /
&OBST XB=-2,-0.7,0.7,0.8,1.9,2, SURF_ID='HULL' /
&OBST XB=0.7,2,0.7,0.8,1.9,2, SURF_ID='HULL' /
&OBST XB=-2,-0.6,0.8,0.9,1.9,2, SURF_ID='HULL' /
&OBST XB=0.6,2,0.8,0.9,1.9,2, SURF_ID='HULL' /
&OBST XB=-2,-0.4,0.9,1,1.9,2, SURF_ID='HULL' /
&OBST XB=0.4,2,0.9,1,1.9,2, SURF_ID='HULL' /
&OBST XB=-2,2,1,2,1.9,2, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-1,2,2.1, SURF_ID='HULL' /
&OBST XB=-2,-0.3,-1,-0.9,2,2.1, SURF_ID='HULL' /
&OBST XB=0.3,2,-1,-0.9,2,2.1, SURF_ID='HULL' /
&OBST XB=-2,-0.5,-0.9,-0.8,2,2.1, SURF_ID='HULL' /
&OBST XB=0.5,2,-0.9,-0.8,2,2.1, SURF_ID='HULL' /
&OBST XB=-2,-0.6,-0.8,-0.7,2,2.1, SURF_ID='HULL' /
&OBST XB=0.6,2,-0.8,-0.7,2,2.1, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-0.7,-0.6,2,2.1, SURF_ID='HULL' /
&OBST XB=0.7,2,-0.7,-0.6,2,2.1, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-0.6,-0.5,2,2.1, SURF_ID='HULL' /
&OBST XB=0.8,2,-0.6,-0.5,2,2.1, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-0.5,-0.3,2,2.1, SURF_ID='HULL' /
&OBST XB=0.9,2,-0.5,-0.3,2,2.1, SURF_ID='HULL' /
&OBST XB=-2,-1,-0.3,0.3,2,2.1, SURF_ID='HULL' /
&OBST XB=1,2,-0.3,0.3,2,2.1, SURF_ID='HULL' /
&OBST XB=-2,-0.9,0.3,0.5,2,2.1, SURF_ID='HULL' /
&OBST XB=0.9,2,0.3,0.5,2,2.1, SURF_ID='HULL' /
&OBST XB=-2,-0.8,0.5,0.6,2,2.1, SURF_ID='HULL' /
&OBST XB=0.8,2,0.5,0.6,2,2.1, SURF_ID='HULL' /
&OBST XB=-2,-0.7,0.6,0.7,2,2.1, SURF_ID='HULL' /
&OBST XB=0.7,2,0.6,0.7,2,2.1, SURF_ID='HULL' /
&OBST XB=-2,-0.6,0.7,0.8,2,2.1, SURF_ID='HULL' /
&OBST XB=0.6,2,0.7,0.8,2,2.1, SURF_ID='HULL' /
&OBST XB=-2,-0.5,0.8,0.9,2,2.1, SURF_ID='HULL' /
&OBST XB=0.5,2,0.8,0.9,2,2.1, SURF_ID='HULL' /
&OBST XB=-2,-0.3,0.9,1,2,2.1, SURF_ID='HULL' /
&OBST XB=0.3,2,0.9,1,2,2.1, SURF_ID='HULL' /
&OBST XB=-2,2,1,2,2,2.1, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-0.9,2.1,2.2, SURF_ID='HULL' /
&OBST XB=-2,-0.4,-0.9,-0.8,2.1,2.2, SURF_ID='HULL' /
&OBST XB=0.4,2,-0.9,-0.8,2.1,2.2, SURF_ID='HULL' /
&OBST XB=-2,-0.6,-0.8,-0.7,2.1,2.2, SURF_ID='HULL' /
&OBST XB=0.6,2,-0.8,-0.7,2.1,2.2, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-0.7,-0.6,2.1,2.2, SURF_ID='HULL' /
&OBST XB=0.7,2,-0.7,-0.6,2.1,2.2, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-0.6,-0.4,2.1,2.2, SURF_ID='HULL' /
&OBST XB=0.8,2,-0.6,-0.4,2.1,2.2, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-0.4,0.4,2.1,2.2, SURF_ID='HULL' /
&OBST XB=0.9,2,-0.4,0.4,2.1,2.2, SURF_ID='HULL' /
&OBST XB=-2,-0.8,0.4,0.6,2.1,2.2, SURF_ID='HULL' /
&OBST XB=0.8,2,0.4,0.6,2.1,2.2, SURF_ID='HULL' /
&OBST XB=-2,-0.7,0.6,0.7,2.1,2.2, SURF_ID='HULL' /
&OBST XB=0.7,2,0.6,0.7,2.1,2.2, SURF_ID='HULL' /
&OBST XB=-2,-0.6,0.7,0.8,2.1,2.2, SURF_ID='HULL' /
&OBST XB=0.6,2,0.7,0.8,2.1,2.2, SURF_ID='HULL' /
&OBST XB=-2,-0.4,0.8,0.9,2.1,2.2, SURF_ID='HULL' /
&OBST XB=0.4,2,0.8,0.9,2.1,2.2, SURF_ID='HULL' /
&OBST XB=-2,2,0.9,2,2.1,2.2, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-0.9,2.2,2.3, SURF_ID='HULL' /
&OBST XB=-2,-0.3,-0.9,-0.8,2.2,2.3, SURF_ID='HULL' /
&OBST XB=0.3,2,-0.9,-0.8,2.2,2.3, SURF_ID='HULL' /
&OBST XB=-2,-0.5,-0.8,-0.7,2.2,2.3, SURF_ID='HULL' /
&OBST XB=0.5,2,-0.8,-0.7,2.2,2.3, SURF_ID='HULL' /
&OBST XB=-2,-0.6,-0.7,-0.6,2.2,2.3, SURF_ID='HULL' /
&OBST XB=0.6,2,-0.7,-0.6,2.2,2.3, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-0.6,-0.5,2.2,2.3, SURF_ID='HULL' /
&OBST XB=0.7,2,-0.6,-0.5,2.2,2.3, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-0.5,-0.3,2.2,2.3, SURF_ID='HULL' /
&OBST XB=0.8,2,-0.5,-0.3,2.2,2.3, SURF_ID='HULL' /
&OBST XB=-2,-0.9,-0.3,0.3,2.2,2.3, SURF_ID='HULL' /
&OBST XB=0.9,2,-0.3,0.3,2.2,2.3, SURF_ID='HULL' /
&OBST XB=-2,-0.8,0.3,0.5,2.2,2.3, SURF_ID='HULL' /
&OBST XB=0.8,2,0.3,0.5,2.2,2.3, SURF_ID='HULL' /
&OBST XB=-2,-0.7,0.5,0.6,2.2,2.3, SURF_ID='HULL' /
&OBST XB=0.7,2,0.5,0.6,2.2,2.3, SURF_ID='HULL' /
&OBST XB=-2,-0.6,0.6,0.7,2.2,2.3, SURF_ID='HULL' /
&OBST XB=0.6,2,0.6,0.7,2.2,2.3, SURF_ID='HULL' /
&OBST XB=-2,-0.5,0.7,0.8,2.2,2.3, SURF_ID='HULL' /
&OBST XB=0.5,2,0.7,0.8,2.2,2.3, SURF_ID='HULL' /
&OBST XB=-2,-0.3,0.8,0.9,2.2,2.3, SURF_ID='HULL' /
&OBST XB=0.3,2,0.8,0.9,2.2,2.3, SURF_ID='HULL' /
&OBST XB=-2,2,0.9,2,2.2,2.3, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-0.8,2.3,2.4, SURF_ID='HULL' /
&OBST XB=-2,-0.4,-0.8,-0.7,2.3,2.4, SURF_ID='HULL' /
&OBST XB=0.4,2,-0.8,-0.7,2.3,2.4, SURF_ID='HULL' /
&OBST XB=-2,-0.5,-0.7,-0.6,2.3,2.4, SURF_ID='HULL' /
&OBST XB=0.5,2,-0.7,-0.6,2.3,2.4, SURF_ID='HULL' /
&OBST XB=-2,-0.6,-0.6,-0.5,2.3,2.4, SURF_ID='HULL' /
&OBST XB=0.6,2,-0.6,-0.5,2.3,2.4, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-0.5,-0.4,2.3,2.4, SURF_ID='HULL' /
&OBST XB=0.7,2,-0.5,-0.4,2.3,2.4, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-0.4,0.4,2.3,2.4, SURF_ID='HULL' /
&OBST XB=0.8,2,-0.4,0.4,2.3,2.4, SURF_ID='HULL' /
&OBST XB=-2,-0.7,0.4,0.5,2.3,2.4, SURF_ID='HULL' /
&OBST XB=0.7,2,0.4,0.5,2.3,2.4, SURF_ID='HULL' /
&OBST XB=-2,-0.6,0.5,0.6,2.3,2.4, SURF_ID='HULL' /
&OBST XB=0.6,2,0.5,0.6,2.3,2.4, SURF_ID='HULL' /
&OBST XB=-2,-0.5,0.6,0.7,2.3,2.4, SURF_ID='HULL' /
&OBST XB=0.5,2,0.6,0.7,2.3,2.4, SURF_ID='HULL' /
&OBST XB=-2,-0.4,0.7,0.8,2.3,2.4, SURF_ID='HULL' /
&OBST XB=0.4,2,0.7,0.8,2.3,2.4, SURF_ID='HULL' /
&OBST XB=-2,2,0.8,2,2.3,2.4, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-0.8,2.4,2.5, SURF_ID='HULL' /
&OBST XB=-2,-0.3,-0.8,-0.7,2.4,2.5, SURF_ID='HULL' /
&OBST XB=0.3,2,-0.8,-0.7,2.4,2.5, SURF_ID='HULL' /
&OBST XB=-2,-0.5,-0.7,-0.6,2.4,2.5, SURF_ID='HULL' /
&OBST XB=0.5,2,-0.7,-0.6,2.4,2.5, SURF_ID='HULL' /
&OBST XB=-2,-0.6,-0.6,-0.5,2.4,2.5, SURF_ID='HULL' /
&OBST XB=0.6,2,-0.6,-0.5,2.4,2.5, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-0.5,-0.3,2.4,2.5, SURF_ID='HULL' /
&OBST XB=0.7,2,-0.5,-0.3,2.4,2.5, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-0.3,0.3,2.4,2.5, SURF_ID='HULL' /
&OBST XB=0.8,2,-0.3,0.3,2.4,2.5, SURF_ID='HULL' /
&OBST XB=-2,-0.7,0.3,0.5,2.4,2.5, SURF_ID='HULL' /
&OBST XB=0.7,2,0.3,0.5,2.4,2.5, SURF_ID='HULL' /
&OBST XB=-2,-0.6,0.5,0.6,2.4,2.5, SURF_ID='HULL' /
&OBST XB=0.6,2,0.5,0.6,2.4,2.5, SURF_ID='HULL' /
&OBST XB=-2,-0.5,0.6,0.7,2.4,2.5, SURF_ID='HULL' /
&OBST XB=0.5,2,0.6,0.7,2.4,2.5, SURF_ID='HULL' /
&OBST XB=-2,-0.3,0.7,0.8,2.4,2.5, SURF_ID='HULL' /
&OBST XB=0.3,2,0.7,0.8,2.4,2.5, SURF_ID='HULL' /
&OBST XB=-2,2,0.8,2,2.4,2.5, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-0.8,2.5,2.6, SURF_ID='HULL' /
&OBST XB=-2,-0.1,-0.8,-0.7,2.5,2.6, SURF_ID='HULL' /
&OBST XB=0.1,2,-0.8,-0.7,2.5,2.6, SURF_ID='HULL' /
&OBST XB=-2,-0.4,-0.7,-0.6,2.5,2.6, SURF_ID='HULL' /
&OBST XB=0.4,2,-0.7,-0.6,2.5,2.6, SURF_ID='HULL' /
&OBST XB=-2,-0.5,-0.6,-0.5,2.5,2.6, SURF_ID='HULL' /
&OBST XB=0.5,2,-0.6,-0.5,2.5,2.6, SURF_ID='HULL' /
&OBST XB=-2,-0.6,-0.5,-0.4,2.5,2.6, SURF_ID='HULL' /
&OBST XB=0.6,2,-0.5,-0.4,2.5,2.6, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-0.4,-0.1,2.5,2.6, SURF_ID='HULL' /
&OBST XB=0.7,2,-0.4,-0.1,2.5,2.6, SURF_ID='HULL' /
&OBST XB=-2,-0.8,-0.1,0.1,2.5,2.6, SURF_ID='HULL' /
&OBST XB=0.8,2,-0.1,0.1,2.5,2.6, SURF_ID='HULL' /
&OBST XB=-2,-0.7,0.1,0.4,2.5,2.6, SURF_ID='HULL' /
&OBST XB=0.7,2,0.1,0.4,2.5,2.6, SURF_ID='HULL' /
&OBST XB=-2,-0.6,0.4,0.5,2.5,2.6, SURF_ID='HULL' /
&OBST XB=0.6,2,0.4,0.5,2.5,2.6, SURF_ID='HULL' /
&OBST XB=-2,-0.5,0.5,0.6,2.5,2.6, SURF_ID='HULL' /
&OBST XB=0.5,2,0.5,0.6,2.5,2.6, SURF_ID='HULL' /
&OBST XB=-2,-0.4,0.6,0.7,2.5,2.6, SURF_ID='HULL' /
&OBST XB=0.4,2,0.6,0.7,2.5,2.6, SURF_ID='HULL' /
&OBST XB=-2,-0.1,0.7,0.8,2.5,2.6, SURF_ID='HULL' /
&OBST XB=0.1,2,0.7,0.8,2.5,2.6, SURF_ID='HULL' /
&OBST XB=-2,2,0.8,2,2.5,2.6, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-0.7,2.6,2.7, SURF_ID='HULL' /
&OBST XB=-2,-0.3,-0.7,-0.6,2.6,2.7, SURF_ID='HULL' /
&OBST XB=0.3,2,-0.7,-0.6,2.6,2.7, SURF_ID='HULL' /
&OBST XB=-2,-0.4,-0.6,-0.5,2.6,2.7, SURF_ID='HULL' /
&OBST XB=0.4,2,-0.6,-0.5,2.6,2.7, SURF_ID='HULL' /
&OBST XB=-2,-0.5,-0.5,-0.4,2.6,2.7, SURF_ID='HULL' /
&OBST XB=0.5,2,-0.5,-0.4,2.6,2.7, SURF_ID='HULL' /
&OBST XB=-2,-0.6,-0.4,-0.3,2.6,2.7, SURF_ID='HULL' /
&OBST XB=0.6,2,-0.4,-0.3,2.6,2.7, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-0.3,0.3,2.6,2.7, SURF_ID='HULL' /
&OBST XB=0.7,2,-0.3,0.3,2.6,2.7, SURF_ID='HULL' /
&OBST XB=-2,-0.6,0.3,0.4,2.6,2.7, SURF_ID='HULL' /
&OBST XB=0.6,2,0.3,0.4,2.6,2.7, SURF_ID='HULL' /
&OBST XB=-2,-0.5,0.4,0.5,2.6,2.7, SURF_ID='HULL' /
&OBST XB=0.5,2,0.4,0.5,2.6,2.7, SURF_ID='HULL' /
&OBST XB=-2,-0.4,0.5,0.6,2.6,2.7, SURF_ID='HULL' /
&OBST XB=0.4,2,0.5,0.6,2.6,2.7, SURF_ID='HULL' /
&OBST XB=-2,-0.3,0.6,0.7,2.6,2.7, SURF_ID='HULL' /
&OBST XB=0.3,2,0.6,0.7,2.6,2.7, SURF_ID='HULL' /
&OBST XB=-2,2,0.7,2,2.6,2.7, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-0.7,2.7,2.8, SURF_ID='HULL' /
&OBST XB=-2,-0.1,-0.7,-0.6,2.7,2.8, SURF_ID='HULL' /
&OBST XB=0.1,2,-0.7,-0.6,2.7,2.8, SURF_ID='HULL' /
&OBST XB=-2,-0.4,-0.6,-0.5,2.7,2.8, SURF_ID='HULL' /
&OBST XB=0.4,2,-0.6,-0.5,2.7,2.8, SURF_ID='HULL' /
&OBST XB=-2,-0.5,-0.5,-0.4,2.7,2.8, SURF_ID='HULL' /
&OBST XB=0.5,2,-0.5,-0.4,2.7,2.8, SURF_ID='HULL' /
&OBST XB=-2,-0.6,-0.4,-0.1,2.7,2.8, SURF_ID='HULL' /
&OBST XB=0.6,2,-0.4,-0.1,2.7,2.8, SURF_ID='HULL' /
&OBST XB=-2,-0.7,-0.1,0.1,2.7,2.8, SURF_ID='HULL' /
&OBST XB=0.7,2,-0.1,0.1,2.7,2.8, SURF_ID='HULL' /
&OBST XB=-2,-0.6,0.1,0.4,2.7,2.8, SURF_ID='HULL' /
&OBST XB=0.6,2,0.1,0.4,2.7,2.8, SURF_ID='HULL' /
&OBST XB=-2,-0.5,0.4,0.5,2.7,2.8, SURF_ID='HULL' /
&OBST XB=0.5,2,0.4,0.5,2.7,2.8, SURF_ID='HULL' /
&OBST XB=-2,-0.4,0.5,0.6,2.7,2.8, SURF_ID='HULL' /
&OBST XB=0.4,2,0.5,0.6,2.7,2.8, SURF_ID='HULL' /
&OBST XB=-2,-0.1,0.6,0.7,2.7,2.8, SURF_ID='HULL' /
&OBST XB=0.1,2,0.6,0.7,2.7,2.8, SURF_ID='HULL' /
&OBST XB=-2,2,0.7,2,2.7,2.8, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-0.6,2.8,2.9, SURF_ID='HULL' /
&OBST XB=-2,-0.3,-0.6,-0.5,2.8,2.9, SURF_ID='HULL' /
&OBST XB=0.3,2,-0.6,-0.5,2.8,2.9, SURF_ID='HULL' /
&OBST XB=-2,-0.4,-0.5,-0.4,2.8,2.9, SURF_ID='HULL' /
&OBST XB=0.4,2,-0.5,-0.4,2.8,2.9, SURF_ID='HULL' /
&OBST XB=-2,-0.5,-0.4,-0.3,2.8,2.9, SURF_ID='HULL' /
&OBST XB=0.5,2,-0.4,-0.3,2.8,2.9, SURF_ID='HULL' /
&OBST XB=-2,-0.6,-0.3,0.3,2.8,2.9, SURF_ID='HULL' /
&OBST XB=0.6,2,-0.3,0.3,2.8,2.9, SURF_ID='HULL' /
&OBST XB=-2,-0.5,0.3,0.4,2.8,2.9, SURF_ID='HULL' /
&OBST XB=0.5,2,0.3,0.4,2.8,2.9, SURF_ID='HULL' /
&OBST XB=-2,-0.4,0.4,0.5,2.8,2.9, SURF_ID='HULL' /
&OBST XB=0.4,2,0.4,0.5,2.8,2.9, SURF_ID='HULL' /
&OBST XB=-2,-0.3,0.5,0.6,2.8,2.9, SURF_ID='HULL' /
&OBST XB=0.3,2,0.5,0.6,2.8,2.9, SURF_ID='HULL' /
&OBST XB=-2,2,0.6,2,2.8,2.9, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-0.6,2.9,3, SURF_ID='HULL' /
&OBST XB=-2,-0.1,-0.6,-0.5,2.9,3, SURF_ID='HULL' /
&OBST XB=0.1,2,-0.6,-0.5,2.9,3, SURF_ID='HULL' /
&OBST XB=-2,-0.3,-0.5,-0.4,2.9,3, SURF_ID='HULL' /
&OBST XB=0.3,2,-0.5,-0.4,2.9,3, SURF_ID='HULL' /
&OBST XB=-2,-0.4,-0.4,-0.3,2.9,3, SURF_ID='HULL' /
&OBST XB=0.4,2,-0.4,-0.3,2.9,3, SURF_ID='HULL' /
&OBST XB=-2,-0.5,-0.3,-0.1,2.9,3, SURF_ID='HULL' /
&OBST XB=0.5,2,-0.3,-0.1,2.9,3, SURF_ID='HULL' /
&OBST XB=-2,-0.6,-0.1,0.1,2.9,3, SURF_ID='HULL' /
&OBST XB=0.6,2,-0.1,0.1,2.9,3, SURF_ID='HULL' /
&OBST XB=-2,-0.5,0.1,0.3,2.9,3, SURF_ID='HULL' /
&OBST XB=0.5,2,0.1,0.3,2.9,3, SURF_ID='HULL' /
&OBST XB=-2,-0.4,0.3,0.4,2.9,3, SURF_ID='HULL' /
&OBST XB=0.4,2,0.3,0.4,2.9,3, SURF_ID='HULL' /
&OBST XB=-2,-0.3,0.4,0.5,2.9,3, SURF_ID='HULL' /
&OBST XB=0.3,2,0.4,0.5,2.9,3, SURF_ID='HULL' /
&OBST XB=-2,-0.1,0.5,0.6,2.9,3, SURF_ID='HULL' /
&OBST XB=0.1,2,0.5,0.6,2.9,3, SURF_ID='HULL' /
&OBST XB=-2,2,0.6,2,2.9,3, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-0.5,3,3.1, SURF_ID='HULL' /
&OBST XB=-2,-0.3,-0.5,-0.4,3,3.1, SURF_ID='HULL' /
&OBST XB=0.3,2,-0.5,-0.4,3,3.1, SURF_ID='HULL' /
&OBST XB=-2,-0.4,-0.4,-0.3,3,3.1, SURF_ID='HULL' /
&OBST XB=0.4,2,-0.4,-0.3,3,3.1, SURF_ID='HULL' /
&OBST XB=-2,-0.5,-0.3,0.3,3,3.1, SURF_ID='HULL' /
&OBST XB=0.5,2,-0.3,0.3,3,3.1, SURF_ID='HULL' /
&OBST XB=-2,-0.4,0.3,0.4,3,3.1, SURF_ID='HULL' /
&OBST XB=0.4,2,0.3,0.4,3,3.1, SURF_ID='HULL' /
&OBST XB=-2,-0.3,0.4,0.5,3,3.1, SURF_ID='HULL' /
&OBST XB=0.3,2,0.4,0.5,3,3.1, SURF_ID='HULL' /
&OBST XB=-2,2,0.5,2,3,3.1, SURF_ID='HULL' /
&OBST XB=-2,2,-2,-0.5,3.1,3.2, SURF_ID='HULL' /
&OBST XB=-2,-0.1,-0.5,-0.4,3.1,3.2, SURF_ID='HULL' /
&OBST XB=0.1,2,-0.5,-0.4,3.1,3.2, SURF_ID='HULL' /
&OBST XB=-2,-0.3,-0.4,-0.3,3.1,3.2, SURF_ID='HULL' /
&OBST XB=0.3,2,-0.4,-0.3,3.1,3.2, SURF_ID='HULL' /
&OBST XB=-2,-0.4,-0.3,-0.1,3.1,3.2, SURF_ID='HULL' /
&OBST XB=0.4,2,-0.3,-0.1,3.1,3.2, SURF_ID='HULL' /
&OBST XB=-2,-0.5,-0.1,0.1,3.1,3.2, SURF_ID='HULL' /
&OBST XB=0.5,2,-0.1,0.1,3.1,3.2, SURF_ID='HULL' /
&OBST XB=-2,-0.4,0.1,0.3,3.1,3.2, SURF_ID='HULL' /
&OBST XB=0.4,2,0.1,0.3,3.1,3.2, SURF_ID='HULL' /
&OBST XB=-2,-0.3,0.3,0.4,3.1,3.2, SURF_ID='HULL' /
&OBST XB=0.3,2,0.3,0.4,3.1,3.2, SURF_ID='HULL' /
&OBST XB=-2,-0.1,0.4,0.5,3.1,3.2, SURF_ID='HULL' /
&OBST XB=0.1,2,0.4,0.5,3.1,3.2, SURF_ID='HULL' /
&OBST XB=-2,2,0.5,2,3.1,3.2, SURF_ID='HULL' /

Cabin parts from CM-012 cabin (primitives).
&OBST ID='couch-l', XB=-0.927,-0.393,-0.925,0.825,0.8,1.04, SURF_ID='COTTON' / zone couches - Crew garments and couch pads
&OBST ID='couch-c', XB=-0.26,0.26,-0.925,0.825,0.88,1.08, SURF_ID='COTTON' / zone couches - Crew garments and couch pads
&OBST ID='couch-r', XB=0.393,0.927,-0.925,0.825,0.8,1.04, SURF_ID='COTTON' / zone couches - Crew garments and couch pads
&OBST ID='leb', XB=-0.8,0.8,0.975,1.425,0.295,1.145, SURF_ID='COTTON' / zone leb - Flight data file (paper)
&OBST ID='ecu', XB=-1.345,-0.895,0.51,0.93,0.225,0.775, SURF_ID='STRUCTURE' / zone ecu
&OBST ID='wire-run', XB=-1.125,0.125,0.585,0.655,0.265,0.335, SURF_ID='TEFLON' / zone wiring - Wiring insulation
&OBST ID='wire-riser', XB=0.09,0.15,0.728,1.172,0.314,0.926, SURF_ID='TEFLON' / zone wiring - Wiring insulation
&OBST ID='net', XB=-0.95,0.95,-0.85,0.55,0.54,0.56, SURF_ID='NYLON' / zone netting - Debris nets
&OBST ID='foam', XB=-0.85,0.85,-0.85,0.35,0.21,0.27, SURF_ID='PMMA' / zone floor - Polyurethane foam pads
&OBST ID='velcro-l', XB=-1.502,-1.258,-0.65,0.15,1.068,1.532, SURF_ID='NYLON' / zone walls - Velcro patches
&OBST ID='velcro-r', XB=1.258,1.502,-0.65,0.15,1.068,1.532, SURF_ID='NYLON' / zone walls - Velcro patches
&OBST ID='velcro-f', XB=-1.05,-0.35,0.82,1.02,1.563,1.937, SURF_ID='NYLON' / zone walls - Velcro patches
&OBST ID='console', XB=-0.95,0.95,0.509,0.931,1.674,2.226, SURF_ID='STRUCTURE' / zone console
&OBST ID='hatch', XB=-0.4,0.4,-1.2,-0.7,1.692,2.408, SURF_ID='SILICONE' / zone hatch - Hatch seals

Ignition: ecu-wiring (Damaged wiring near the environmental control unit (most probable source)) - a 75 kW burner, off at 20 s,
placed under the nearest listed burnable item: Debris nets (0.4 m from the fault).
&SURF ID='IGNITER', COLOR='RED', HRRPUA=833.3, RAMP_Q='IGN' /
&RAMP ID='IGN', T=0., F=0. /
&RAMP ID='IGN', T=1., F=1. /
&RAMP ID='IGN', T=20., F=1. /
&RAMP ID='IGN', T=21., F=0. /
&OBST ID='BURNER', XB=-0.6,-0.3,0.2,0.5,0.2,0.3, SURF_ID='STRUCTURE' /
&VENT ID='IGNITER', XB=-0.6,-0.3,0.2,0.5,0.3,0.3, SURF_ID='IGNITER' /

Smoke detectors from cabin.yaml. FDS uses the Cleary two-parameter lag model on chamber obscuration;
it sees soot mass, not particle size, so it cannot tell ionization from photoelectric sensitivity to small smoke.
&PROP ID='ionization', QUANTITY='CHAMBER OBSCURATION', ALPHA_E=2.5, BETA_E=-0.7, ALPHA_C=0.8, BETA_C=-0.9, ACTIVATION_OBSCURATION=3.24 /
&PROP ID='photoelectric', QUANTITY='CHAMBER OBSCURATION', ALPHA_E=1.8, BETA_E=-1.1, ALPHA_C=1.0, BETA_C=-0.8, ACTIVATION_OBSCURATION=3.24 /
&DEVC ID='D1', PROP_ID='ionization', XYZ=0,0,2.7 / ionization - console
&DEVC ID='D2', PROP_ID='photoelectric', XYZ=1.45,0,0.55 / photoelectric - couches
&DEVC ID='P_cabin', QUANTITY='BACKGROUND PRESSURE', XYZ=0.,0.,1.6 /
&DEVC ID='O2_cabin', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=0.,0.,1.6 /
&DEVC ID='TC_0.45', QUANTITY='TEMPERATURE', XYZ=0.,0.,0.45 /
&DEVC ID='TC_0.85', QUANTITY='TEMPERATURE', XYZ=0.,0.,0.85 /
&DEVC ID='TC_1.25', QUANTITY='TEMPERATURE', XYZ=0.,0.,1.25 /
&DEVC ID='TC_1.65', QUANTITY='TEMPERATURE', XYZ=0.,0.,1.65 /
&DEVC ID='TC_2.05', QUANTITY='TEMPERATURE', XYZ=0.,0.,2.05 /
&DEVC ID='TC_2.45', QUANTITY='TEMPERATURE', XYZ=0.,0.,2.45 /
&DEVC ID='TC_2.85', QUANTITY='TEMPERATURE', XYZ=0.,0.,2.85 /

&SLCF PBY=0., QUANTITY='TEMPERATURE' /
&SLCF PBY=0., QUANTITY='DENSITY', SPEC_ID='SOOT' /
&SLCF PBZ=1.15, QUANTITY='TEMPERATURE' /

&TAIL /
